# 情報部レポート: satellite-2026 新案「データセンター候補地のインフラリスク可視化」の事実整理

取得日: 2026-11-22（全出典共通。特記なき限り）/ 作成: 情報部 / 締切: 2026-11-30 12:00 JST（残り8日）
依頼: 総司令官の指示「データセンター候補地を探すアプリを追加。衛星データを使った、インフラのリスク可視化・防災・都市課題解決」
凡例: 【確定】=公式ページ本文で確認 / 【要確認】=未確認・併記 / 【推測】=出典なしの推測。取得ツールの要約経由の引用は「要約経由」と付す。

---

## 0. 先に結論（工兵向け）

1. **地域: 福岡県（北九州市・直方市・鞍手町）を第一候補、北海道を第二候補**。福岡は国の「GX戦略地域（データセンター集積型）」に2026-09-11 に正式認定済みで、候補地の根拠が国の公式発表にある。北海道は有望地域（一次審査通過）まで。【確定】[G1][G2]
2. **重ねる層（最小構成）**: ①浸水想定（国土数値情報 A31 = CC BY 4.0）②土砂災害（A33）③津波・高潮（A40・A49）④地盤沈下（国土地理院 干渉SAR）⑤変電所・送電線（OSM）⑥地表面温度（Landsat）。出す評価は「地域×層ごとの注意点の一覧」（順位や点数での断定はしない）。
3. **テーマ**: 協賛企業テーマ（インフラのリスク可視化）に最も文言が近い。ただし**既存案との枠の取り合いが発生する**（§3）。選ぶのは総司令官。
4. **使えない／未確認で使わないデータ**: 国土数値情報の非商用（P03 発電施設、L05 工業用地、P20 避難施設、A30b 突風）、JAXA 高解像度土地利用土地被覆図（商用可否が公式で未確認）、産総研 活断層データベース（利用条件を公式で確認できず）、J-SHIS（利用規約本文を確認できず）、電力会社の空容量マップ（PDF公開は確認、再利用条件は不明）。
5. **最大の注意**: 立地の定量基準（変電所から何km、海抜何m 等）は公的資料・業界資料のいずれでも見つからなかった。「最適地」「適地判定」と断定すると根拠を示せない。「検討時に確認すべき項目の一次スクリーニング」に留める。【確定: 見つからなかったこと】

---

## 1. 確定事項

### 1-1. 国の方針・立地要件（公的資料）

| 事実 | 出典 |
|---|---|
| データセンターの立地は約9割が東京圏・大阪圏に集中。分散立地の推進と、日本海側を含む海底ケーブル整備が必要と整理されている（要約経由。本文は文字化けで逐語未確認） | [M1] |
| 有識者会合（総務省・経産省）の取りまとめ2.0（2023年5月）で「東京圏・大阪圏を補完・代替する中核拠点としての北海道・九州への整備促進」。取りまとめ1.0（2022年1月）の柱は「災害等へのレジリエンス強化」「再エネの効率的活用」「データの地産地消を可能とする通信ネットワークの効率化」。3.0（2024年10月）は分散立地の更なる推進と GX 連携 | [M2] p1（画像で確認） |
| ワット・ビット連携官民懇談会（2025年3月〜）。取りまとめ1.0（2025/6/6）の進め方に「ウェルカムゾーンマップの活用」「電力系統接続の規律確保」「新たなDC集積地選定」「通信インフラの先行的整備」「電力インフラの先行的・計画的整備」が並ぶ | [M2] p2 |
| 新規の大規模DCには変電所の新設など大規模な系統対策が必要になる場合がある。東京・大阪以外に立地するDCの整備を支援する基金（令和3・5・6年度補正）がある（要約経由） | [M1] |
| 「GX戦略地域制度」に類型②「データセンター集積型」（電力・通信インフラ整備の効率性を踏まえたDC集積と産業クラスターの形成）。令和7年12月22日 GX実行会議資料 | [M2] p3 |
| 選定プロセス: 自治体が公募提出（2025/12/23〜2026/2/13）→ 一次審査（自治体提出内容は電力以外、電力インフラは別に審査）→ 有望地域 → 最終審査 → GX戦略地域。審査では「各種インフラの整備費用／時間軸」を見る | [M2] p4 |
| **有望地域（データセンター集積型）9地域（2026-04-24 経産省）**: 北海道、秋田県、宮城県、栃木県、茨城県、富山県、香川県、福岡県、鹿児島県 | [G1]（検索結果の引用。経産省ページ本体は403で直接取得できず）。県の発表 [G2] も「4月に9地域」と記載 |
| **福岡県（北九州市・直方市・鞍手町）がGX戦略地域に正式認定（発表 2026-09-11）**。県の発表ページに「脱炭素電源が豊富な地域への分散立地」が制度の狙いとある。別の検索結果によれば「県が造成中の直方・鞍手工業団地をはじめ計81ヘクタールの適地整備、1ギガワット超の電力供給」を目指す（検索結果の要約。県ページ本文では確認できず → 要確認） | [G2]、81ha・1GW は [G3] |
| 経産省は2026-09-11に「GX戦略地域に18地域を認定」と発表（報道） | [G4]（本文は404で取得できず。検索結果の要約のみ） |
| 立地要件の民間整理: 電力が大量に確保できる／通信環境／自然災害リスクが低い、の3点（CBRE）。JLL も同趣旨（電力・遅延・災害回避）。浸水・土砂・地震はハザードマップポータルと J-SHIS で事前確認できると紹介 | [B1][B2][B3]（いずれも検索結果の要約） |

評価軸の対応（出典で裏づけられた範囲）: 電力＝公的資料に明記。通信＝明記。災害・レジリエンス＝明記。**冷却（気温）・水・地盤の沈下／液状化・活断層は、公的資料・業界資料の検索範囲で定量基準を見つけられなかった**（寒冷地の外気冷却の利点が注目されている、との記述のみ [B3]）。

### 1-2. 層ごとの取得方法とライセンス

| 層 | データ | ライセンス・条件 | 判定 | 出典 |
|---|---|---|---|---|
| 地盤沈下 | 国土地理院 SAR干渉画像（だいち2号等） | 「国土地理院コンテンツ」。FAQ に「商用利用も可能」「複製・公衆送信・翻案等、自由に利用できます」。クレジット必須（例「解析：国土地理院　原初データ所有：JAXA」）。加工時は加工した旨を別に記載。GeoTIFF は技術資料の提供申請が必要。測量法承認の記述はこのページに無し。公開範囲（全国か一部か）・更新頻度は明記なし。誤差（水蒸気・地表状態・DEM）の注意あり | 使える（承認の要否は要確認のまま） | [S1][S2] |
| 浸水 | 国土数値情報 A31b/A31a 洪水浸水想定区域 | 一覧表示は CC_BY_4.0 | 使える | [K1] |
| 内水 | A51 雨水出水浸水想定 / A53 多段階浸水想定 | CC_BY_4.0 | 使える（範囲は要確認） | [K1] |
| 土砂 | A33 土砂災害警戒区域 | CC_BY_4.0（一部制限）。個別ページ: 多くの都道府県で商用利用・再配信可、**兵庫県は条件付き（宅建業法35条の説明根拠にしない）**。全ての警戒区域が整備されているわけではない | 使える（県別条件を確認） | [K1][K2] |
| 津波・高潮 | A40 津波浸水想定 / A49 高潮浸水想定区域 | CC_BY_4.0（一部制限） | 使える（制限の中身は個別ページで確認） | [K1] |
| 土砂等 | A46 地すべり、A47 急傾斜、A48 災害危険区域、A52 砂防 | CC_BY_4.0（A46〜A48は一部制限、A52は制限なし） | 使える（必要なら） | [K1] |
| 土砂・雪崩 | A30a5 土砂災害・雪崩メッシュ | 商用可 | 使える（古い版の可能性。年度は未確認） | [K1] |
| 発電施設 | P03 | **非商用** | **使えない** | [K1] |
| 工業用地 | L05 | **非商用** | **使えない** | [K1] |
| 避難施設 / 突風 | P20 / A30b | **非商用** | **使えない**（本案には不要） | [K1] |
| 液状化・変電所・送電線 | 国土数値情報 | 一覧に掲載なし | 国土数値情報には無い | [K1] |
| ハザード（描画） | 重ねるハザードマップ（地理院タイル仕様、{z}/{x}/{y}.png、ズーム2〜17） | URLからリアルタイムに読み込み、ウェブサイト・アプリで「商用非商用問わず」利用可。2024-12-09に利用規約を更新。**土砂災害警戒区域は国土数値情報の規約＋各都道府県の条件に同意の上**。都道府県管理河川は県の許諾を得て配信。内水は市町村がオープンデータ化を許可した分のみ。わがまちハザードマップ（リンク先）の著作権は各市町村 | 「タイルを直接読み込んで表示」なら使える。コピーして同梱するのは別問題で要確認 | [H1] |
| 液状化 | 液状化発生傾向図（防災科研 J-SHIS の250m地形・地盤分類メッシュから作成）。ハザードマップポータルと地理院タイルで配信 | 配信の事実のみ確認。図そのものの利用条件は未確認 | 要確認 | [L1]（要約経由） |
| 地盤分類 | J-SHIS 地形・地盤分類250mメッシュ | 利用規約ページの存在は確認、**商用可否・出典条件の本文は未確認** | 要確認（使わない前提） | [J1] |
| 活断層 | 産総研 活断層データベース | 位置は概略で場所により数百mの誤差があり得る旨の注意あり。産総研GSJの成果は「政府標準利用規約」準拠でクレジット記載により自由利用、とする記載が検索結果にあるが、**データベースごとに別ライセンス表があり、活断層データベース自体の条件は確認できず**。2015年版のライセンス一覧しか見つからなかった | 要確認（使わない前提。重ねるハザードの地理院タイルで代替できるかは未確認） | [F1][F2]（いずれも検索結果の要約。直接ページは本文なし） |
| 地表面温度 | Landsat（USGS） | USGS: Level-2 製品の利用に制限なし、パブリックドメイン。引用は推奨（クレジットは任意） | 使える | [LS1] |
| 地表面温度 | Sentinel-3 / ASTER | Sentinel-3 は Copernicus の「無料・完全・オープン」が原則だが、NASA ページが別途 ESA の Sentinel-3 EULA に言及。ASTER は今回確認できず | Sentinel-3: 要確認 / ASTER: 不明 | [CS1][CS2] |
| 浸水・土地被覆 | Sentinel-1/2（Copernicus） | 法的通知で「無料・完全・オープン」。加工時は「Contains modified Copernicus Sentinel data [年]」を表記。Copernicus Data Space の**ポータル上のその他コンテンツは非商用目的** | 使える（データ本体）。ポータルの他コンテンツは別 | [CS1][CS2] |
| 土地被覆 | JAXA 高解像度土地利用土地被覆図（日本域10m 2018〜2020年版 ver.21.11 等） | 取得に登録が必要。**旧版（2014年版）の資料には「無料は非商業利用に限る」とある**。現行規約は確認できず（JAXAページはURL違いで404） | **不明。使わない前提** | [JX1]（検索結果の要約） |
| 夜間光 | NASA VIIRS Black Marble（VNP46） | NASA のオープンサイエンス方針で提供。データセットの引用を求める。商用利用の明示は確認できず。EOG（コロラド鉱山大）版の条件は確認できず | 商用可否の明示は未確認（要確認）。本案の最小構成には入れない | [V1] |
| 電力設備 | OSM（power=substation / line） | ODbL。公開物には出典表示（「© OpenStreetMap contributors」）。作成物（地図）は任意ライセンスでよいが、受け取った人が元データと派生データベースを請求できる。**実質、取り出した派生データを公開物に同梱すれば派生データベース（共有条件）** | 使える（出典表示＋派生DBの扱いを理解して） | [OS1]（検索結果の要約）。既存案Aも `app/proposal-a/tools/fetch_osm.py` で使用 |
| 電力の空き | 東京電力PG の系統連系空容量マッピング（県別PDF、2026-04-30 時点）、ポテンシャルマップ（変電所ごとの空容量〔例: 50MW以上〕と概算工期〔例: 5年・10年程度〕） | 公開は確認。「目安」で、接続前に詳細検討が必要。**再利用・再配布の条件は不明** | 参照リンクとしては可、データ化・再配布は不明 | [E1] |
| 電力の空き（他社） | 北海道・九州の一般送配電事業者、OCCTO ウェルカムゾーンマップ | 今回の検索では公開状況・条件を確認できず | 不明 | — |
| 用地 | 工業団地・遊休地 | 全国の工業団地の位置・立地可能性を一覧できるオープンデータは見つからなかった。国土数値情報 L05 は非商用 | 全国データは**無い**（個別自治体の団地情報のみ） | [U1] |

### 1-3. 要項上の位置づけ（既存調査との対応）

- テーマ文言【確定】[A:p4-5]（既存 [satellite-2026-20261109.md] §1-2）。協賛企業テーマ「衛星と地中のデータでインフラのリスクを可視化し、災害に備える事業アイデア」、共通1「インフラマネジメント及び都市活動における課題解決」、共通2「インフラに係る防災・災害対応における課題解決」。
- 「各テーマへの応募は1提案まで」【確定】[A:p6]。1提案は「協賛企業テーマ＋共通テーマ1つ」に同時応募できる。
- 既存案のテーマ割当（`contests/satellite-2026/submission/proposal-*.md` の「応募テーマ」欄で確認）:

| 案 | 応募テーマ |
|---|---|
| A（路面下リスクの二段階調査） | 協賛企業テーマ＋共通1 |
| B（盛土監視） | 共通2 |
| α（配電線沿いの優先伐採） | 共通2 |
| sugi（スギ花粉発生源） | 共通2 |
| yabu（クマ緩衝帯） | 共通2 |

  **含意【確定: 事実の読み合わせ／判断は総司令官】**: 共通2には既に4案が競合しており、実際に出せるのは1案。協賛企業テーマと共通1は A が占有。データセンター案を出すなら、(a) A を外して「協賛＋共通1」に置く、(b) 共通2の1枠に置き、B/α/sugi/yabu のいずれかと入れ替える、(c) 「協賛＋共通2」にして A を共通1のみに変更する（A の協賛テーマ適合が弱まる）、のいずれかになる。同時に出せる提案数の上限は、重複なしの範囲でテーマ数＝最大3（協賛／共通1／共通2 に1案ずつ）と読める【推測】。
- 事業化意思のない案は選考対象外【確定】[A:p4]。データセンター案は「DC事業者・自治体・金融・保険に売る」形で事業仮説が書ける領域である【推測】。
- 審査は「衛星データの重要性が高いか」を見る【確定】[A:p8]。**本案の弱点: 衛星で評価できる層（沈下、地表面温度）以外は、浸水・土砂・電力など衛星以外のデータが中心**。「衛星データが無くても成立する」と見られないよう、衛星の役割を明確にする必要がある【推測】。
- 協賛企業シナジー: カナン・ジオリサーチは地中レーダ（GMS3）による路面下空洞調査・埋設管・橋梁床版が主用途【確定】[A:p5][P:p3]。**データセンター用地の地盤調査はこの主用途に含まれない**。接点は「衛星（沈下）で一次スクリーニング→地中探査（GPR）で現地確認」という二段階の流れに限られる【推測】。GMS3データは一次通過者にのみ個別調整で提供される【確定】[P:p2-3]。

---

## 2. 要確認事項

| # | 内容 | 状況 | 次の手 |
|---|---|---|---|
| Q1 | 国土地理院 SAR干渉画像の測量法上の承認の要否 | 既存の未確認事項（2026-11-21）を引き継ぐ。FAQは商用可・自由利用とするが、承認の記述は見つからず | 地理院に確認（送信は総司令官）。応募文では「国土地理院コンテンツ利用規約に従う」とだけ書き、承認に触れない |
| Q2 | SAR干渉画像の公開範囲が福岡県（直方・鞍手）と北海道をカバーするか | ページは範囲を明記せず | 工兵が地理院地図で目視確認（最初の作業） |
| Q3 | GX戦略地域の最終認定の一覧（データセンター集積型のどの地域が認定されたか）と、各地域の対象市町村 | 経産省ページ403・報道ページ404。福岡のみ確認 | 経産省の2026-09-11発表資料を人の目で確認 |
| Q4 | 福岡の81ha・1GWの出典 | 検索結果の要約のみ。県ページ本文には記載なし | 県の資料PDF（検索結果にあった pref.fukuoka.lg.jp/uploaded/attachment/285549.pdf）を確認 |
| Q5 | 総務省白書の地域別の立地比率（関東約64%・関西約24%・九州沖縄約3%・北海道約1%）と補正予算400億円 | グラフ・要約の抽出値。白書本文が文字化けで直接確認できず | 数値を公開物に使うなら白書本文を人の目で確認。確認前は使わない |
| Q6 | A33 など「CC_BY_4.0（一部制限）」の制限の中身（A40・A49 も） | 一覧では「一部制限」のみ。A33 は個別ページ確認（兵庫県のみ条件） | A40・A49の個別ページを工兵が確認 |
| Q7 | 重ねるハザードマップの「コピーして同梱」の可否 | 「URLから読み込み」は商用可と明記。同梱は記載なし | 同梱しない（URL参照のみ）設計にすれば不要 |
| Q8 | 国土数値情報の旧規約（令和2年）が新規約（2026-03-23施行）後も適用される範囲 | 新規約で「商用可」「非商用」「記載なし」は旧規約に従うと整理（既存調査 [odpt-2026-kodure-ksj-license-20261114b.md] §1-3） | 既存調査に従う |
| Q9 | 液状化発生傾向図・J-SHIS・活断層DB・JAXA LULC・VIIRS の利用条件 | §1-2のとおり確認できず | 使わない前提で設計。使うなら条件を確認してから |
| Q10 | 立地の定量基準（変電所距離・海抜・液状化判定・冷却に有利な気温の閾値） | 業界資料（JDCC ファシリティスタンダード）は有償で、公開範囲の記載のみ確認 | 閾値を作らない設計にする（§4） |
| Q11 | 北海道・九州の電力会社の空容量マップの公開状況 | 確認できず | 使わない。東電PGは参考リンクのみ |
| Q12 | 様式1の字数・ページ数 | 既存の未確認事項を引き継ぐ | 既存の様式ツール `contests/satellite-2026/tools/` で対応済みの可能性（情報部は未確認） |

---

## 3. 推奨（事実に基づく提案。決定は総司令官）

### 3-1. 対象地域
- **第一候補: 福岡県 北九州市・直方市・鞍手町**。理由: 国の GX 戦略地域（データセンター集積型）に正式認定済み【確定】[G2]。北海道と並び「東京圏・大阪圏を補完する中核拠点」として国が位置づけてきた地域（九州）【確定】[M2]。「国が選んだ地域に重ねて確認する」と言えるので、「最適地」と断定せずに済む。
- **第二候補: 北海道**。有望地域までで、最終認定は未確認【要確認】。具体の市町村（石狩・苫小牧等）は公的資料で確認できていない。
- **使わない選択**: 関東。分散立地の趣旨と逆で、既存の sugi・A も関東・豊中を扱うため差別化が弱い【推測】。
- 【推測・出典なし】福岡・直方・鞍手は筑豊炭田の周辺であり、採掘跡の地盤沈下が論点になりうる。衛星で沈下を見る本案の強みと合う可能性があるが、公的資料での裏づけは取っていない。使うなら工兵または情報部が追加調査すること。

### 3-2. 最小構成
- 重ねる層（すべて商用可を確認済み）: 洪水浸水想定（A31）／土砂災害（A33）／津波・高潮（A40・A49）／地盤沈下（地理院 SAR）／変電所・送電線（OSM）／地表面温度（Landsat）。
- 出す評価: 「候補地ごとの確認項目一覧」（例: 浸水想定あり/なし、警戒区域との重なり、沈下傾向の有無、送電設備までの距離、地表面温度の相対的な高低）。**合成スコアや順位は作らない**（根拠となる重みが公的資料で見つからないため）。
- 電力の空き容量は、東電PG のように公開している事業者名と「公開されている事実」を示すにとどめ、値の取り込みは避ける（再利用条件が不明）。

### 3-3. 使えない・使わないデータ
- 使えない（非商用）: P03 発電施設、L05 工業用地、P20 避難施設、A30b 突風【確定】[K1]。
- 使わない（条件不明）: JAXA 高解像度土地利用土地被覆図、産総研 活断層DB、J-SHIS 地盤分類、液状化発生傾向図（図そのもの）、VIIRS（商用の明示なし）、ASTER、OCCTO・北海道/九州の空容量マップ。
- 同梱しない: 重ねるハザードマップのタイル（URL参照のみ）。OSM は出典表示と派生データベースの扱いに注意。

### 3-4. 表現の注意（事実に基づく）
- 「最適地」「適地」「安全」と断定しない。理由: 国土数値情報は位置誤差が概ね数100mで公共測量・各種証明への利用は想定外【確定】[既存 K3]、活断層は位置が概略で数百mの誤差あり得る【確定】[F1]、SAR は大気等の誤差を含む【確定】[S2]、電力の空容量は目安で接続前に詳細検討が必要【確定】[E1]。
- 「一次スクリーニング」「検討開始時の確認項目」「国が選定した地域に重ねて確認」という言い方なら、上記の限界と整合する。
- 土砂災害警戒区域は県別の条件（兵庫県は宅建業法35条の根拠にしない）があるため、「重要事項説明の代替ではない」旨を明記する。
- 地表面温度は、冷却コストの評価そのものではなく「地表の熱環境の目安」に留める（気温と冷却効率の関係を示す公的資料を見つけていない）。
- 国が候補地を公募・選定中の領域なので、「どこが良いか」を本案が決めるように読ませない。

---

## 4. registry更新提案（brief.md・registry.json は書き換えていない）

1. satellite-2026 に新案（データセンター候補地のリスク可視化）を、案の一覧へ追加提案。テーマ枠の取り合い（§1-3）を注意書きとして併記。
2. 「既存案のテーマ割当」（A=協賛＋共通1、B/α/sugi/yabu=共通2）を記録。共通2は4案が競合しているため、提出時に1案へ絞る必要がある旨。
3. 国土数値情報の使用許諾（A31・A33 等は CC BY 4.0、P03・L05 は非商用）を、データ利用の注意書きとして追記。
4. 国土地理院 SAR の利用条件欄に「FAQ は商用可・自由利用、クレジット必須。測量法承認の要否は要確認」を追記（既存提案の続き）。

## 5. 出典一覧（すべて取得日 2026-11-22）

- [A] 応募要項PDF https://space-data-challenge.nedo.go.jp/infrastructure/file/Award_Application_Guidelines.pdf ／ [P] https://canaan-geo.jp/wp2/wp-content/themes/canaan/pdf/satellite-data-award.pdf?ver=20261027-v04 （詳細は既存 `reports/intel/satellite-2026-20261109.md`）
- [M1] 総務省 情報通信白書 令和7年版「データセンター、海底ケーブルなどの地方分散」https://www.soumu.go.jp/johotsusintokei/whitepaper/ja/r07/html/nd222430.html （文字化け。要約経由）
- [M2] 総務省・経産省 資料（デジタルインフラ整備に関する有識者会合、ワット・ビット連携、GX戦略地域制度）https://www.soumu.go.jp/main_content/001050388.pdf （p1〜4を画像で確認）
- [G1] 経産省 GX戦略地域ページ https://www.meti.go.jp/policy/energy_environment/global_warming/gx_strategy_area.html （直接取得は403。検索結果の引用で有望地域9地域を確認）
- [G2] 福岡県 報道発表（2026-09-11）https://www.pref.fukuoka.lg.jp/press-release/gxsenryaku-0911.html
- [G3] 福岡県 資料 https://www.pref.fukuoka.lg.jp/uploaded/attachment/285549.pdf （検索結果にあったのみ。本文未取得。81ha・1GWの根拠。要確認）
- [G4] 報道（経産省が18地域を認定）https://www.nippon.com/ja/news/yjj2026091100862/ （本文404。検索要約のみ）
- [B1] CBRE https://mktgdocs.cbre.com/2299/cf172f0e-6c75-4469-8a63-33f9c13dc14a-353151491/Japan_ViewPoint_Data_20Center_.pdf ／ [B2] JLL https://www.jll.com/ja-jp/insights/location-of-data-centers-moving-onshore ／ [B3] 三菱UFJ信託 https://www.tr.mufg.jp/new_assets/houjin/fudousan/pdf/fr_2026022001.pdf （いずれも検索結果の要約）
- [S1] 地理院 SAR干渉画像 FAQ https://www.gsi.go.jp/uchusokuchi/gsi_sar_faq5.html ／ [S2] 同成果ページ https://www.gsi.go.jp/uchusokuchi/gsi_sar_seika.html
- [K1] 国土数値情報 データ一覧 https://nlftp.mlit.go.jp/ksj/gml/gml_datalist.html ／ [K2] A33 個別ページ https://nlftp.mlit.go.jp/ksj/gml/datalist/KsjTmplt-A33.html ／ 利用規約 https://nlftp.mlit.go.jp/ksj/other/agreement.html ／ 旧規約 https://nlftp.mlit.go.jp/ksj/other/agreement_02.html （A31b の個別ページ URL は404。一覧表示で CC_BY_4.0 を確認。個別ページ未確認）
- [H1] 重ねるハザードマップ オープンデータ利用条件 https://disaportal.gsi.go.jp/hazardmapportal/hazardmap/copyright/opendata.html
- [L1] 国交省 液状化発生傾向図の資料 https://www.mlit.go.jp/toshi/toshi_tobou_tk_000038.html ほか（検索結果の要約）
- [J1] J-SHIS 利用規約（英語）https://www.j-shis.bosai.go.jp/en/agreement （本文未確認）
- [F1] 産総研 活断層データベース注意事項 https://gbank.gsj.jp/activefault/attention （メンテナンス告知のみ。検索結果の要約で位置精度の注意を確認）／ [F2] GSJ 成果一覧 https://www.gsj.jp/license/docs/seika-list.pdf （2015年版）
- [LS1] USGS Landsat Level-2 https://www.usgs.gov/land-resources/nli/landsat/level-2-science-products ほか（検索結果の要約）
- [CS1] Copernicus Sentinel data licence https://ewds.climate.copernicus.eu/licences/ec-sentinel ／ [CS2] Copernicus Data Space 利用条件 https://dataspace.copernicus.eu/node/10
- [JX1] JAXA LULC 資料（旧版） https://www.satnavi.jaxa.jp/files/document/pdf/LULC.pdf ほか（検索結果の要約）
- [V1] NASA Black Marble https://www.earthdata.nasa.gov/data/projects/black-marble
- [OS1] OSM Foundation ライセンスFAQ https://osmfoundation.org/wiki/Licence_and_Legal_FAQ ／ 出典表示 https://osmfoundation.org/wiki/Attribution （検索結果の要約）
- [E1] 東京電力PG 系統連系空容量マッピング・ポテンシャルマップ https://www.tepco.co.jp/pg/consignment/zonemap/pdf/potentialmap.pdf ほか（検索結果の要約）
- [U1] 経産省 産業用地関連資料 https://www.meti.go.jp/shingikai/sankoshin/chiiki_keizai/pdf/026_03_00.pdf （検索結果の要約）

取得できなかった経路: 経産省 GX戦略地域ページ・同2026-04-24プレスリリース（403）、GX戦略地域要領 Yoryo_2.pdf（403）、国土数値情報 A31a/A31b 個別ページ（404）、JAXA EORC の土地被覆ページ（404）、nippon.com 記事（404）、総務省 001050388.pdf の本文テキスト（画像として p1〜4 のみ確認）。外部への POST・フォーム送信・問い合わせは行っていない。
